<!DOCTYPE html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>短路电流估算计算器</title>
<style>
*{box-sizing:border-box}
body{margin:0;background:#0a1628;color:#c9dcf5;font:13px/1.55 system-ui,"Segoe UI",Arial,sans-serif}
header{display:flex;align-items:center;gap:8px;flex-wrap:wrap;padding:10px 14px;background:#0d2340;border-bottom:1px solid #1c3a5e}
h1{margin:0;font-size:16px;color:#4a9eff}
.tag{font-size:11px;color:#7fa8d6;border:1px solid #23456d;border-radius:10px;padding:1px 8px}
nav{display:flex;gap:4px;padding:8px 14px 0;flex-wrap:wrap}
nav button{background:#10243f;color:#9fc2e8;border:1px solid #1d3c60;border-radius:6px 6px 0 0;padding:7px 11px;font-size:13px;cursor:pointer}
nav button.on{background:#173a63;color:#fff;border-color:#4a9eff}
section{display:none;padding:12px 14px 44px}
section.on{display:block}
.grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(148px,1fr));gap:8px}
label{display:block;background:#0f2340;border:1px solid #1c3a5e;border-radius:8px;padding:6px 8px}
label span{display:block;font-size:11px;color:#8db2d8}
input,select{width:100%;background:#0a1628;border:1px solid #24476f;color:#e2efff;border-radius:5px;padding:5px 6px;font-size:13px;margin-top:2px}
input:focus,select:focus{outline:none;border-color:#4a9eff}
.act{background:#4a9eff;color:#06121f;border:0;border-radius:7px;padding:9px 20px;font-weight:700;cursor:pointer;margin-top:10px}
.card{background:#0f2340;border:1px solid #1c3a5e;border-radius:9px;padding:10px 12px;margin-top:10px}
.res{display:grid;grid-template-columns:repeat(auto-fit,minmax(140px,1fr));gap:8px}
.k{background:#0a1c34;border-left:3px solid #4a9eff;border-radius:6px;padding:7px 9px}
.k b{display:block;font-size:18px;color:#7cc4ff}
.k small{display:block;color:#8db2d8;font-size:11px}
.ok{color:#5fd39a!important}.bad{color:#ff8b9e!important}
.err{background:#3a1420;border:1px solid #a33;color:#ff9fb0;border-radius:7px;padding:8px 10px;margin-top:10px}
table{width:100%;border-collapse:collapse;font-size:12px}
td,th{border-bottom:1px solid #1c3a5e;padding:4px 6px;text-align:left}
th{color:#8db2d8;font-weight:600}
pre{background:#081426;border:1px solid #1c3a5e;border-radius:8px;padding:10px;overflow:auto;max-height:56vh;font-size:11px;white-space:pre-wrap;word-break:break-word}
ul,ol{margin:6px 0;padding-left:20px}
footer{position:fixed;right:10px;bottom:8px;background:#10243f;border:1px solid #24476f;color:#7fa8d6;font-size:11px;padding:3px 8px;border-radius:6px;z-index:9}
</style></head><body>
<header><h1>⚡ 短路电流估算计算器</h1><span class="tag">阻抗法 · GB/T 15544.1-2013</span></header>
<nav><button class="on" onclick="tab(0,this)">计算工具</button><button onclick="tab(1,this)">JS 源码</button><button onclick="tab(2,this)">单元测试</button><button onclick="tab(3,this)">使用说明</button></nav>

<section class="on">
<div class="card"><div class="grid">
<label><span>系统标称电压 Un (kV)</span><input id="un" value="0.4"></label>
<label><span>变压器容量 Sn (kVA)</span><input id="sn" value="1000"></label>
<label><span>阻抗电压 uk (%)</span><input id="uk" value="6"></label>
<label><span>额定铜损 ΔPcu (kW，可填0)</span><input id="pcu" value="10"></label>
<label><span>线路材料</span><select id="mat"><option value="cu">铜 Cu</option><option value="al">铝 Al</option><option value="fe">钢 Fe（经验值）</option></select></label>
<label><span>导线截面 (mm²)</span><input id="area" value="120"></label>
<label><span>线路长度 (m)</span><input id="len" value="100"></label>
<label><span>线路单位电抗 (Ω/km)</span><input id="xopt" value="0.08"></label>
<label><span>导体温度 (℃)</span><input id="temp" value="20"></label>
<label><span>冲击系数 κ</span><input id="kappa" value="1.8"></label>
<label><span>断路器分断能力 Icu (kA)</span><input id="icu" value="25"></label>
</div><button class="act" onclick="run()">开始计算</button><div id="out"></div></div>
<div class="card"><b>公式与出处</b><table>
<tr><th>项目</th><th>公式</th><th>出处</th></tr>
<tr><td>变压器阻抗</td><td>Zt = uk%·Un²/(100·Sn)</td><td>GB/T 15544.1-2013；GB/T 1094.5-2008</td></tr>
<tr><td>变压器电阻</td><td>Rt = ΔPcu·Un²/Sn²</td><td>《工业与民用配电设计手册》第四版</td></tr>
<tr><td>线路电阻（含温度）</td><td>Rl = ρ(θ)·L/A，ρ(θ)=ρ20[1+α(θ−20)]</td><td>《工业与民用配电设计手册》第四版</td></tr>
<tr><td>三相短路电流</td><td>I″k = Un/(√3·Z)</td><td>GB/T 15544.1-2013</td></tr>
<tr><td>峰值冲击电流</td><td>ip = κ·√2·I″k</td><td>GB/T 15544.1-2013</td></tr>
</table></div>
</section>

<section><pre id="src"></pre></section>

<section><div class="card"><b>单元测试</b>（纯函数 kurz / rhoOf，共 12 条）<br><button class="act" onclick="runTests()">运行全部测试</button></div><div id="tout"></div></section>

<section>
<div class="card"><b>适用范围</b><ul>
<li>三相交流系统变压器出口及线路末端三相对称短路电流估算，采用有名值阻抗法。</li>
<li>不计电弧电阻、接触电阻及电动机反馈；复杂多电源网络请按 GB/T 15544.1-2013 建等效网络计算。</li>
</ul></div>
<div class="card"><b>公式与出处</b><table>
<tr><th>项目</th><th>公式</th><th>出处</th></tr>
<tr><td>变压器阻抗</td><td>Zt = uk%·Un²/(100·Sn)</td><td>GB/T 15544.1-2013；GB/T 1094.5-2008</td></tr>
<tr><td>变压器电阻</td><td>Rt = ΔPcu·Un²/Sn²</td><td>《工业与民用配电设计手册》第四版</td></tr>
<tr><td>导体电阻温度修正</td><td>ρ(θ)=ρ20[1+α(θ−20)]</td><td>《工业与民用配电设计手册》第四版</td></tr>
<tr><td>线路电抗</td><td>Xl = x·L</td><td>《工业与民用配电设计手册》第四版</td></tr>
<tr><td>三相短路电流</td><td>I″k = Un/(√3·Z)</td><td>GB/T 15544.1-2013</td></tr>
<tr><td>峰值电流</td><td>ip = κ·√2·I″k</td><td>GB/T 15544.1-2013</td></tr>
<tr><td>分断能力校核</td><td>Icu ≥ I″k2</td><td>GB 50054-2011；DL/T 5222-2021</td></tr>
</table></div>
<div class="card"><b>参数取值说明</b><ul>
<li>ρ20：铜 0.01724、铝 0.02826 Ω·mm²/m（手册 20℃ 值）；钢 0.13 Ω·mm²/m 为行业经验值，未经标准核对，随磁饱和变化很大，工程宜按产品实测数据。</li>
<li>α：铜 0.00393、铝 0.00403、钢 0.0060 /℃（手册 20℃ 附近线性值）。</li>
<li>阻抗电压 uk：10kV 油浸变一般 4%~8%，干式约 6%，110kV 三绕组 10.5%~17.5%，以铭牌为准（GB/T 1094.5-2008）。</li>
<li>单位电抗 x：低压电缆约 0.06~0.09 Ω/km，高压电缆约 0.08~0.12 Ω/km，架空线约 0.3~0.4 Ω/km（本参数为行业经验值，未经标准核对）。</li>
<li>冲击系数 κ：低压配电网常取 1.3~1.8，远离发电机取 1.8（GB/T 15544.1-2013）。</li>
</ul></div>
<div class="card"><b>使用步骤</b><ol>
<li>填系统标称电压、变压器容量与阻抗电压；</li>
<li>填线路材料、截面、长度、单位电抗与导体温度；</li>
<li>填断路器分断能力 Icu，点「开始计算」；</li>
<li>蓝色卡片为主要结果，点击「单元测试」验证算法。</li>
</ol></div>
</section>

<footer>v1.0.0-short-circuit 20261108</footer>
<script>
const RHO={cu:0.01724,al:0.02826,fe:0.13},AL={cu:0.00393,al:0.00403,fe:0.006};
const MATN={cu:'铜 Cu',al:'铝 Al',fe:'钢 Fe'};
function rhoOf(m,t){return RHO[m]*(1+AL[m]*(t-20))}
function kurz(p){
 const Sn=p.sn/1000,Un=p.un;
 const Zt=p.uk/100*Un*Un/Sn;
 const Rt=p.pcu/1000*Un*Un/(Sn*Sn);
 const Xt=Math.sqrt(Math.max(Zt*Zt-Rt*Rt,0));
 const Rl=rhoOf(p.mat,p.temp)*p.len/p.area,Xl=p.xopt*p.len/1000;
 const R=Rt+Rl,X=Xt+Xl,Z=Math.sqrt(R*R+X*X);
 const I1=Un*1000/(Math.sqrt(3)*Zt),I2=Un*1000/(Math.sqrt(3)*Z);
 return{Zt,Rt,Xt,Rl,Xl,R,X,Z,I1,I2,ip:p.kappa*Math.SQRT2*I2,ok:p.icu*1000>=I2};
}
const P0={un:0.4,sn:1000,uk:6,pcu:0,mat:'cu',area:120,len:100,xopt:0.08,temp:20,kappa:1.8,icu:25};
const K=o=>kurz(Object.assign({},P0,o));
const T=[
['变压器阻抗 Zt = uk%·Un²/Sn = 0.0096 Ω',()=>Math.abs(K({}).Zt-0.0096)<1e-9],
['变压器出口短路电流 ≈ 24.06 kA',()=>Math.abs(K({}).I1/1000-24.056)<0.05],
['铜 100m/120mm² 线路电阻 = 0.014367 Ω',()=>Math.abs(K({}).Rl-0.014367)<1e-5],
['温度 70℃ 时电阻大于 20℃',()=>K({temp:70}).Rl>K({}).Rl],
['铝电阻大于同截面铜电阻',()=>K({mat:'al'}).Rl>K({mat:'cu'}).Rl],
['线路末端电流小于出口电流',()=>K({}).I2<K({}).I1],
['线路长度加倍末端电流减小',()=>K({len:200}).I2<K({len:100}).I2],
['截面加倍线路电阻减半',()=>Math.abs(K({area:240}).Rl-K({}).Rl/2)<1e-9],
['峰值电流 ip = κ·√2·Ik',()=>Math.abs(K({}).ip-1.8*Math.SQRT2*K({}).I2)<1e-6],
['Icu=10kA 时判定不满足',()=>K({icu:10}).ok===false],
['Icu=25kA 时判定满足',()=>K({icu:25}).ok===true],
['铜损为 0 时 Xt = Zt',()=>Math.abs(K({}).Xt-K({}).Zt)<1e-12]
];
const F=[['un','系统电压',0.1,110],['sn','变压器容量',10,100000],['uk','阻抗电压',0.5,25],['pcu','铜损',0,100000],['area','导线截面',0.5,5000],['len','线路长度',0,100000],['xopt','单位电抗',0,2],['temp','导体温度',-20,150],['kappa','冲击系数',1,2],['icu','分断能力',0.1,200]];
function tab(i,b){document.querySelectorAll('section').forEach((s,j)=>s.classList.toggle('on',i===j));document.querySelectorAll('nav button').forEach(x=>x.classList.remove('on'));b.classList.add('on')}
function run(){
 const p={},e=[];
 F.forEach(a=>{const el=document.getElementById(a[0]),s=el.value.trim(),v=parseFloat(s);
  if(s===''||!isFinite(v)){e.push(a[1]+'：不能为空且须为数字');return}
  if(v<a[2]||v>a[3]){e.push(a[1]+'：须在 '+a[2]+' ~ '+a[3]+' 之间');return}
  p[a[0]]=v});
 p.mat=document.getElementById('mat').value;
 const o=document.getElementById('out');
 if(e.length){o.innerHTML='<div class="err">⚠ '+e.join('<br>⚠ ')+'</div>';return}
 const r=kurz(p),k=x=>(x/1000).toFixed(2),m=x=>(x*1000).toFixed(2);
 o.innerHTML='<div class="res">'+
 '<div class="k"><small>变压器出口短路电流 I″k1</small><b>'+k(r.I1)+' kA</b></div>'+
 '<div class="k"><small>线路末端短路电流 I″k2</small><b>'+k(r.I2)+' kA</b></div>'+
 '<div class="k"><small>峰值冲击电流 ip</small><b>'+k(r.ip)+' kA</b></div>'+
 '<div class="k"><small>总阻抗 Z</small><b>'+m(r.Z)+' mΩ</b></div>'+
 '<div class="k"><small>总电阻 R</small><b>'+m(r.R)+' mΩ</b></div>'+
 '<div class="k"><small>总电抗 X</small><b>'+m(r.X)+' mΩ</b></div>'+
 '<div class="k"><small>断路器分断能力校核</small><b class="'+(r.ok?'ok':'bad')+'">'+(r.ok?'满足':'不满足')+'</b><small>Icu='+p.icu+' kA '+(r.ok?'≥':'<')+' '+k(r.I2)+' kA</small></div>'+
 '</div>'+
 '<div class="card"><b>中间量</b><table>'+
 '<tr><th>项目</th><th>数值</th><th>公式 / 出处</th></tr>'+
 '<tr><td>变压器阻抗 Zt</td><td>'+m(r.Zt)+' mΩ</td><td>uk%·Un²/(100·Sn)，GB/T 15544.1-2013</td></tr>'+
 '<tr><td>变压器电阻 Rt</td><td>'+m(r.Rt)+' mΩ</td><td>ΔPcu·Un²/Sn²，《工业与民用配电设计手册》第四版</td></tr>'+
 '<tr><td>变压器电抗 Xt</td><td>'+m(r.Xt)+' mΩ</td><td>√(Zt²−Rt²)</td></tr>'+
 '<tr><td>线路电阻 Rl</td><td>'+m(r.Rl)+' mΩ</td><td>ρ(θ)·L/A，ρ=ρ20[1+α(θ−20)]</td></tr>'+
 '<tr><td>线路电抗 Xl</td><td>'+m(r.Xl)+' mΩ</td><td>x·L</td></tr>'+
 '<tr><td>20℃ 电阻率 ρ20</td><td>'+RHO[p.mat].toFixed(5)+' Ω·mm²/m</td><td>'+MATN[p.mat]+'，'+(p.mat==='fe'?'本参数为行业经验值，未经标准核对':'《工业与民用配电设计手册》第四版')+'</td></tr>'+
 '<tr><td>计算温度电阻率 ρ(θ)</td><td>'+rhoOf(p.mat,p.temp).toFixed(5)+' Ω·mm²/m</td><td>θ='+p.temp+' ℃，α='+AL[p.mat]+'/℃</td></tr>'+
 '<tr><td>系统标称电压 Un</td><td>'+p.un+' kV</td><td>I″k = Un/(√3·Z)</td></tr>'+
 '</table></div>';
}
function runTests(){
 let h='',n=0;
 T.forEach((t,i)=>{let r=false;try{r=t[1]()===true}catch(e){r=false}if(r)n++;
  h+='<tr><td>'+(i+1)+'</td><td>'+t[0]+'</td><td class="'+(r?'ok':'bad')+'">'+(r?'通过':'失败')+'</td></tr>'});
 document.getElementById('tout').innerHTML='<div class="card"><b>通过 '+n+' / '+T.length+'</b></div><table><tr><th>#</th><th>用例</th><th>结果</th></tr>'+h+'</table>';
}
document.getElementById('src').textContent=document.querySelector('script').textContent;
run();
</script>
</body></html>