<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>冷却塔选型计算器</title>
<style>
*{box-sizing:border-box}
body{margin:0;padding:0 12px 64px;background:#0a1628;color:#cfe0f2;font:14px/1.65 -apple-system,"Segoe UI","Microsoft YaHei",Arial,sans-serif;-webkit-text-size-adjust:100%}
h1{font-size:19px;margin:0 0 4px;color:#eaf3ff}
.hdr{padding:18px 0 12px;border-bottom:1px solid #1c3452;margin-bottom:14px}
.sub{color:#6b8bb0;font-size:12px}
.tabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:14px}
.tabs button{background:#122238;color:#8fb4d9;border:1px solid #1e3a5c;padding:8px 14px;border-radius:8px;cursor:pointer;font-size:13px}
.tabs button.on{background:#4a9eff;color:#06121f;border-color:#4a9eff;font-weight:700}
.card{background:#0f1f36;border:1px solid #1c3452;border-radius:12px;padding:14px;margin-bottom:14px}
.card h2{font-size:14px;margin:0 0 12px;color:#7fc4ff}
.grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(180px,1fr));gap:10px}
label{display:block;font-size:12px;color:#8fb4d9;margin-bottom:4px}
input,select{width:100%;background:#0a1628;border:1px solid #23456b;color:#d8e6f5;padding:8px;border-radius:7px;font-size:14px}
input:focus,select:focus{outline:none;border-color:#4a9eff}
.btn{background:#4a9eff;color:#06121f;border:0;padding:10px 24px;border-radius:8px;font-weight:700;cursor:pointer;font-size:14px}
.btn:active{transform:translateY(1px)}
.res{display:grid;grid-template-columns:repeat(auto-fit,minmax(142px,1fr));gap:10px}
.rc{background:#0b1a2e;border:1px solid #1c3452;border-left:3px solid #4a9eff;border-radius:8px;padding:9px 10px}
.rc .k{font-size:11px;color:#7fa4c9}
.rc .v{font-size:18px;color:#7fc4ff;font-weight:700;word-break:break-all}
.rc .u{font-size:11px;color:#5d82a8}
.err{background:#3a1220;border:1px solid #7a2440;color:#ff9db5;padding:10px 12px;border-radius:8px;margin-top:12px;display:none}
.warn{background:#2a2410;border:1px solid #6b5a1e;color:#f0d27a;padding:10px 12px;border-radius:8px;margin-top:10px;font-size:12px;display:none}
pre{background:#06111f;border:1px solid #1c3452;border-radius:8px;padding:12px;overflow-x:auto;font-size:12px;line-height:1.5;color:#9fd0f0;max-width:100%}
.tcase{padding:7px 10px;border-radius:7px;margin-bottom:6px;font-size:13px;border:1px solid}
.tcase.ok{background:#0c2a1c;border-color:#1e6b42;color:#7ee2a8}
.tcase.bad{background:#2e1220;border-color:#7a2440;color:#ff9db5}
.sum{font-weight:700;margin-top:12px;font-size:14px}
.ver{position:fixed;right:10px;bottom:8px;font-size:11px;color:#4a6f96;background:#0a1628;padding:3px 8px;border-radius:6px;border:1px solid #1c3452}
.doc p,.doc li{font-size:13px;color:#a9c6e4}
.doc h3{font-size:13px;color:#7fc4ff;margin:14px 0 6px}
table{width:100%;border-collapse:collapse;font-size:12px;margin:6px 0}
td,th{border:1px solid #1c3452;padding:5px 7px;text-align:left;color:#a9c6e4;vertical-align:top}
th{background:#122238;color:#8fb4d9}
.mid{font-size:12px;color:#8fb4d9;line-height:1.9}
.mid b{color:#7fc4ff}
@media(max-width:520px){.rc .v{font-size:16px}.tabs button{padding:7px 10px;font-size:12px}body{padding:0 8px 60px}}
</style>
</head>
<body>
<div class="hdr">
<h1>冷却塔选型计算器</h1>
<div class="sub">逆流 / 横流式机械通风冷却塔 · 逼近度 · 冷幅 · 循环水量 · 蒸发 / 风吹 / 排污 / 补水 · 依据 GB/T 7190.1-2008、GB 50050-2017 及冷却塔热力计算</div>
</div>

<div class="tabs">
<button class="on" data-t="calc">计算工具</button>
<button data-t="src">JS 源码</button>
<button data-t="test">单元测试</button>
<button data-t="doc">使用说明</button>
</div>

<section id="tab-calc">
<div class="card">
<h2>一、设计参数输入</h2>
<div class="grid">
<div><label>冷却塔塔型</label>
<select id="towerType">
<option value="逆流式">逆流式（counter-flow）</option>
<option value="横流式">横流式（cross-flow）</option>
</select></div>
<div><label>计算方式</label>
<select id="inputMode">
<option value="heat">按热负荷反算循环水量</option>
<option value="flow">按循环水量反算热负荷</option>
</select></div>
<div id="rowHeat"><label>热负荷 Q (kW)</label><input id="heat" type="number" step="any" value="1000"></div>
<div id="rowFlow" style="display:none"><label>循环水量 G (m³/h)</label><input id="flow" type="number" step="any" value="172"></div>
<div><label>进水温度 t₁ (°C)</label><input id="t1" type="number" step="any" value="37"></div>
<div><label>出水温度 t₂ (°C)</label><input id="t2" type="number" step="any" value="32"></div>
<div><label>湿球温度 τ (°C)</label><input id="tw" type="number" step="any" value="28"></div>
<div><label>浓缩倍数 N</label><input id="coc" type="number" step="any" value="4"></div>
<div><label>风吹损失率 (%)</label>
<select id="drift">
<option value="0.005">0.005（高效收水器）</option>
<option value="0.01">0.01（低漂水型）</option>
<option value="0.05" selected>0.05（常规敞开式）</option>
<option value="0.1">0.1（老式 / 无收水器）</option>
</select></div>
</div>
<div style="margin-top:14px"><button class="btn" onclick="runCalc()">开始计算</button></div>
<div class="err" id="errBox"></div>
<div class="warn" id="warnBox"></div>
</div>

<div class="card" id="resCard" style="display:none">
<h2>二、计算结果</h2>
<div class="res" id="resBox"></div>
<h2 style="margin:16px 0 8px">三、中间量与公式说明</h2>
<div class="mid" id="midBox"></div>
</div>
</section>

<section id="tab-src" style="display:none">
<div class="card">
<h2>计算核心源码（全部为纯函数，可单独测试）</h2>
<pre id="srcPre"></pre>
</div>
</section>

<section id="tab-test" style="display:none">
<div class="card">
<h2>内置单元测试（输入 → 期望输出）</h2>
<button class="btn" onclick="runTests()">运行全部测试</button>
<div class="sum" id="testSum"></div>
<div id="testOut"></div>
</div>
</section>

<section id="tab-doc" style="display:none">
<div class="card doc">
<h2>使用说明与依据</h2>

<h3>1. 适用范围</h3>
<p>本工具用于机械通风式开式冷却塔（逆流式 / 横流式）的初步选型水量平衡计算：逼近度、冷幅、循环水量、蒸发损失、风吹损失、排污量与补水量。不含塔体填料容积、淋水密度、风机功率的详细热力校核（需用 Merkel 法逐段积分或厂商选型软件）。</p>

<h3>2. 计算公式</h3>
<table>
<tr><th>项目</th><th>公式</th><th>说明</th></tr>
<tr><td>冷幅 ΔT</td><td>ΔT = t₁ − t₂</td><td>进、出水温差，°C</td></tr>
<tr><td>逼近度 A</td><td>A = t₂ − τ</td><td>出水温度与湿球温度之差，°C</td></tr>
<tr><td>冷却塔效率 η</td><td>η = ΔT / (ΔT + A) = (t₁−t₂)/(t₁−τ)</td><td>无量纲，反映塔接近理论极限的程度</td></tr>
<tr><td>循环水量 G</td><td>G = Q×3600 / (Cp×ρ×ΔT)</td><td>m³/h；Q 单位 kW</td></tr>
<tr><td>蒸发损失 E</td><td>E = G×ΔT×Cp / r</td><td>m³/h；热平衡法</td></tr>
<tr><td>风吹损失 D</td><td>D = G × δ</td><td>δ 为风吹损失率，%</td></tr>
<tr><td>排污量 BD</td><td>BD = E /(N−1) − D（下限取 0）</td><td>溶解性固体质量平衡</td></tr>
<tr><td>补水量 M</td><td>M = E + D + BD</td><td>水量平衡</td></tr>
</table>

<h3>3. 参数取值与出处</h3>
<table>
<tr><th>参数</th><th>取值</th><th>出处 / 说明</th></tr>
<tr><td>水比热容 Cp</td><td>4.1868 kJ/(kg·K)</td><td>水的标准物性值，常压下 0~100 °C 区间可视为常数</td></tr>
<tr><td>水密度 ρ</td><td>1000 kg/m³</td><td>同上，工程近似值</td></tr>
<tr><td>汽化潜热 r</td><td>2430 kJ/kg</td><td>按约 30 °C 饱和水汽化潜热取值（0~100 °C 区间约 2500~2257 kJ/kg），本项为工程近似</td></tr>
<tr><td>浓缩倍数 N</td><td>1.2 ~ 12</td><td>GB 50050-2017《工业循环水冷却设计规范》：浓缩倍数应按水质稳定处理方案与补充水水质确定</td></tr>
<tr><td>风吹损失率 δ</td><td>0.005% ~ 0.1%</td><td>GB/T 7190.1-2008《机械通风冷却塔 第1部分：中小型开式冷却塔》对漂水率有限值要求；具体数值应按产品样本或验收实测值取用，本项下拉列表为工程常用经验取值，未经标准逐项核对</td></tr>
<tr><td>逼近度 A</td><td>常规 3 ~ 5 °C</td><td>本参数为行业经验值，未经标准核对；逼近度小于 3 °C 时塔体体积与造价急剧上升</td></tr>
<tr><td>水量平衡模型</td><td>—</td><td>《给水排水设计手册》第 4 册（工业给水处理）循环冷却水系统水量平衡；Merkel 热力计算法</td></tr>
</table>

<h3>4. 输入校验规则</h3>
<ul>
<li>所有输入不得为空、不得为负、不得超出界面提示范围，否则显示中文错误提示。</li>
<li>必须满足 t₁ &gt; t₂ &gt; τ，否则冷幅或逼近度不为正，塔无法完成该冷却任务。</li>
<li>浓缩倍数 N 必须大于 1，否则排污量公式无意义（N=1 表示不浓缩，无排污）。</li>
<li>当风吹损失过大导致 BD 计算为负时，程序取 0 并给出提示。</li>
</ul>

<h3>5. 免责说明</h3>
<p>本工具为工程估算辅助工具，结果仅供方案比选与初步选型参考。实际工程应以冷却塔厂商选型报告、现场实测气象参数、水质全分析和国家现行有效标准版本为准。</p>
</div>
</section>

<div class="ver">v1.0.0-cooling-tower 20261108</div>

<script id="calcLib">
/* ===== 冷却塔计算核心（纯函数，无 DOM 依赖） ===== */
var CT_CONST = {
  CP: 4.1868,    /* 水比热容 kJ/(kg·K) —— 水标准物性值 */
  RHO: 1000,     /* 水密度 kg/m³ —— 工程近似值 */
  HFG: 2430      /* 汽化潜热 kJ/kg —— 约 30°C 饱和水汽化潜热，工程近似 */
};

/* 冷幅 ΔT = t1 - t2 (°C) */
function calcRange(t1, t2) { return t1 - t2; }

/* 逼近度 A = t2 - tw (°C) */
function calcApproach(t2, tw) { return t2 - tw; }

/* 冷却塔效率 η = ΔT/(ΔT+A) */
function calcEfficiency(t1, t2, tw) {
  var r = t1 - t2, a = t2 - tw, s = r + a;
  if (!(s > 0)) return 0;
  return r / s;
}

/* 由热负荷 Q(kW) 与冷幅 dT(°C) 反算循环水量 (m³/h)
   G = Q*3600 / (Cp*ρ*ΔT) */
function calcFlowFromHeat(Q, dT) {
  if (!(dT > 0)) throw new Error('冷幅必须大于 0');
  if (!(Q > 0)) throw new Error('热负荷必须大于 0');
  return Q * 3600 / (CT_CONST.CP * CT_CONST.RHO * dT);
}

/* 由循环水量 G(m³/h) 与冷幅 dT(°C) 反算热负荷 (kW) */
function calcHeatFromFlow(G, dT) {
  if (!(G > 0)) throw new Error('循环水量必须大于 0');
  return G * CT_CONST.CP * CT_CONST.RHO * dT / 3600;
}

/* 蒸发损失 E(m³/h) = G*ΔT*Cp / r  （热平衡法） */
function calcEvap(G, dT) {
  if (!(G >= 0)) throw new Error('循环水量不能为负');
  return G * dT * CT_CONST.CP / CT_CONST.HFG;
}

/* 风吹损失 D(m³/h) = G * δ% */
function calcDrift(G, pct) {
  if (!(pct >= 0)) throw new Error('风吹损失率不能为负');
  return G * pct / 100;
}

/* 排污量 BD(m³/h) = E/(N-1) - D，下限取 0 */
function calcBlowdown(E, D, N) {
  if (!(N > 1)) throw new Error('浓缩倍数必须大于 1');
  var v = E / (N - 1) - D;
  return v > 0 ? v : 0;
}

/* 补水量 M(m³/h) = E + D + BD */
function calcMakeup(E, D, BD) { return E + D + BD; }

/* 数值格式化 */
function fx(x, n) {
  var p = Math.pow(10, n || 0);
  var v = Math.round(x * p) / p;
  return v.toFixed(n || 0);
}

/* 近似比较（测试用） */
function approx(a, b, tol) {
  return Math.abs(a - b) <= (tol === undefined ? 1e-6 : tol);
}
</script>

<script>
/* ===== 单元测试用例（输入 → 期望输出） ===== */
var TESTS = [
  { n: '冷幅：t₁=37, t₂=32 → ΔT=5 °C', f: function () { return approx(calcRange(37, 32), 5); } },
  { n: '冷幅：t₁=40, t₂=30 → ΔT=10 °C', f: function () { return approx(calcRange(40, 30), 10); } },
  { n: '逼近度：t₂=32, τ=28 → A=4 °C', f: function () { return approx(calcApproach(32, 28), 4); } },
  { n: '逼近度：t₂=27.5, τ=26 → A=1.5 °C', f: function () { return approx(calcApproach(27.5, 26), 1.5); } },
  { n: '塔效率：37/32/28 → η=5/9≈0.5556', f: function () { return approx(calcEfficiency(37, 32, 28), 0.5556, 1e-3); } },
  { n: '循环水量：Q=1000kW, ΔT=5 → G≈171.97 m³/h', f: function () { return approx(calcFlowFromHeat(1000, 5), 171.97, 0.01); } },
  { n: '热负荷反算：G=171.97, ΔT=5 → Q≈1000 kW', f: function () { return approx(calcHeatFromFlow(171.97, 5), 1000, 0.2); } },
  { n: '蒸发损失：G=171.97, ΔT=5 → E≈1.481 m³/h', f: function () { return approx(calcEvap(171.97, 5), 1.481, 0.002); } },
  { n: '风吹损失：G=171.97, δ=0.05% → D≈0.0860 m³/h', f: function () { return approx(calcDrift(171.97, 0.05), 0.086, 0.001); } },
  { n: '排污量：E=1.4815, D=0.086, N=4 → BD≈0.4078 m³/h', f: function () { return approx(calcBlowdown(1.4815, 0.086, 4), 0.4078, 0.001); } },
  { n: '补水量：E+D+BD=1.9753 → M≈1.9753 m³/h', f: function () { return approx(calcMakeup(1.4815, 0.086, 0.4078), 1.9753, 0.001); } },
  { n: '浓缩倍数 N=1 应抛出异常', f: function () { try { calcBlowdown(1, 0.08, 1); return false; } catch (e) { return true; } } },
  { n: '冷幅 ΔT=0 计算水量应抛出异常', f: function () { try { calcFlowFromHeat(1000, 0); return false; } catch (e) { return true; } } },
  { n: '风吹损失过大时 BD 应取 0（下限保护）', f: function () { return approx(calcBlowdown(0.5, 1.0, 3), 0); } }
];

function runTests() {
  var out = '', pass = 0, i, ok, msg;
  for (i = 0; i < TESTS.length; i++) {
    ok = false; msg = '';
    try { ok = !!TESTS[i].f(); } catch (e) { ok = false; msg = e.message; }
    if (ok) pass++;
    out += '<div class="tcase ' + (ok ? 'ok' : 'bad') + '">' + (ok ? '✓ 通过' : '✗ 失败') +
      ' — 用例 ' + (i + 1) + '：' + TESTS[i].n + (msg ? '（' + msg + '）' : '') + '</div>';
  }
  document.getElementById('testOut').innerHTML = out;
  document.getElementById('testSum').innerHTML = '共 ' + TESTS.length + ' 例，通过 <span style="color:#7ee2a8">' + pass +
    '</span> 例，失败 <span style="color:#ff9db5">' + (TESTS.length - pass) + '</span> 例';
}

/* ===== 界面交互 ===== */
function $(id) { return document.getElementById(id); }

(function initTabs() {
  var tabs = document.querySelectorAll('.tabs button'), i;
  for (i = 0; i < tabs.length; i++) {
    tabs[i].addEventListener('click', function () {
      var j, t = this.getAttribute('data-t');
      for (j = 0; j < tabs.length; j++) tabs[j].classList.remove('on');
      this.classList.add('on');
      ['calc', 'src', 'test', 'doc'].forEach(function (k) {
        $('tab-' + k).style.display = (k === t) ? 'block' : 'none';
      });
    });
  }
  $('srcPre').textContent = $('calcLib').textContent.replace(/^\s+|\s+$/g, '');
  $('inputMode').addEventListener('change', function () {
    var h = this.value === 'heat';
    $('rowHeat').style.display = h ? 'block' : 'none';
    $('rowFlow').style.display = h ? 'none' : 'block';
  });
})();

/* 带校验的数字读取 */
function val(id, name, min, max) {
  var s = $(id).value.replace(/^\s+|\s+$/g, '');
  if (s === '') throw new Error('【' + name + '】不能为空，请输入数值');
  var n = Number(s);
  if (!isFinite(n)) throw new Error('【' + name + '】必须为有效数字，当前输入：“' + s + '”');
  if (n < min || n > max) throw new Error('【' + name + '】应在 ' + min + ' ~ ' + max + ' 之间，当前为 ' + n);
  return n;
}

function rc(k, v, u) {
  return '<div class="rc"><div class="k">' + k + '</div><div class="v">' + v + '</div><div class="u">' + u + '</div></div>';
}

function runCalc() {
  var errB = $('errBox'), warnB = $('warnBox'), warns = [], BDnote = '';
  errB.style.display = 'none';
  warnB.style.display = 'none';
  try {
    var type = $('towerType').value;
    var mode = $('inputMode').value;
    var t1 = val('t1', '进水温度 t₁', 0, 90);
    var t2 = val('t2', '出水温度 t₂', 0, 90);
    var tw = val('tw', '湿球温度 τ', -40, 45);
    var N = val('coc', '浓缩倍数 N', 1.2, 12);
    var driftPct = parseFloat($('drift').value);

    if (!(t2 < t1)) throw new Error('出水温度 t₂ 必须小于进水温度 t₁，否则冷幅不为正，冷却任务不成立');
    if (!(t2 > tw)) throw new Error('出水温度 t₂ 必须高于湿球温度 τ，否则逼近度不为正，冷却塔无法实现该冷却任务');

    var dT = calcRange(t1, t2);
    var app = calcApproach(t2, tw);
    var Q, G;
    if (mode === 'heat') {
      Q = val('heat', '热负荷 Q', 0.1, 10000000);
      G = calcFlowFromHeat(Q, dT);
    } else {
      G = val('flow', '循环水量 G', 0.1, 10000000);
      Q = calcHeatFromFlow(G, dT);
    }

    var E = calcEvap(G, dT);
    var D = calcDrift(G, driftPct);
    var BD = calcBlowdown(E, D, N);
    var M = calcMakeup(E, D, BD);
    var eta = calcEfficiency(t1, t2, tw);

    if (BD <= 0) {
      BDnote = '（下限已取 0）';
      warns.push('按当前浓缩倍数与风吹损失率计算，排污量为 0——风吹损失带走的水量已足以维持盐量平衡。实际运行仍建议保留少量排污并监测电导率。');
    }
    if (app < 3) warns.push('逼近度 ' + fx(app, 2) + ' °C 小于 3 °C，冷却塔体积与造价将显著上升，建议复核选型或调整工艺水温要求。');
    if (app > 8) warns.push('逼近度 ' + fx(app, 2) + ' °C 偏大，塔体经济性较好，但需确认是否满足工艺换热要求。');
    if (N > 6) warns.push('浓缩倍数 ' + N + ' 偏高，需配套水质稳定处理与加药方案，防止结垢与腐蚀。');

    $('resBox').innerHTML =
      rc('冷幅 ΔT', fx(dT, 2), '°C') +
      rc('逼近度 A', fx(app, 2), '°C') +
      rc('冷却塔效率 η', fx(eta * 100, 1), '%') +
      rc('循环水量 G', fx(G, 2), 'm³/h') +
      rc('热负荷 Q', fx(Q, 1), 'kW') +
      rc('蒸发损失 E', fx(E, 3), 'm³/h · 占 ' + fx(E / G * 100, 3) + '%') +
      rc('风吹损失 D', fx(D, 4), 'm³/h · 占 ' + fx(driftPct, 3) + '%') +
      rc('排污量 BD', fx(BD, 3) + BDnote, 'm³/h · 占 ' + fx(BD / G * 100, 3) + '%') +
      rc('补水量 M', fx(M, 3), 'm³/h · 占 ' + fx(M / G * 100, 3) + '%') +
      rc('浓缩倍数 N', fx(N, 2), '无量纲');

    $('midBox').innerHTML =
      '<div>· 塔型：' + type + '；计算方式：' + (mode === 'heat' ? '按热负荷反算水量' : '按循环水量反算热负荷') + '</div>' +
      '<div>· 冷幅 ΔT = t₁ − t₂ = ' + t1 + ' − ' + t2 + ' = <b>' + fx(dT, 2) + ' °C</b></div>' +
      '<div>· 逼近度 A = t₂ − τ = ' + t2 + ' − ' + tw + ' = <b>' + fx(app, 2) + ' °C</b></div>' +
      '<div>· 循环水量 G = Q×3600 / (Cp×ρ×ΔT)，Cp=4.1868 kJ/(kg·K)，ρ=1000 kg/m³</div>' +
      '<div>· 蒸发损失 E = G×ΔT×Cp / r，r=2430 kJ/kg（约 30 °C 饱和水汽化潜热）</div>' +
      '<div>· 风吹损失 D = G × δ，δ = ' + driftPct + '%（按产品样本或 GB/T 7190.1-2008 漂水率限值选取）</div>' +
      '<div>· 排污量 BD = E/(N−1) − D，N = ' + N + '；补水量 M = E + D + BD</div>' +
      '<div>· 盐量平衡校核：M / (BD + D) = <b>' + fx((BD + D) > 0 ? M / (BD + D) : 0, 3) + '</b> ≈ N</div>';

    $('resCard').style.display = 'block';

    if (warns.length) {
      warnB.innerHTML = warns.join('<br>');
      warnB.style.display = 'block';
    }
  } catch (e) {
    $('resCard').style.display = 'none';
    errB.textContent = '⚠ ' + e.message;
    errB.style.display = 'block';
  }
}
</script>
</body>
</html>